{
  "SimulationTime": {
    "start": 0,
    "end": 8,
    "step": 1
  },
  "ExternalConditions": {
    "shading_segments": [
      {
        "number": 1,
        "start360": 0,
        "end360": 45
      },
      {
        "number": 2,
        "start360": 45,
        "end360": 90
      },
      {
        "number": 3,
        "start360": 90,
        "end360": 135
      },
      {
        "number": 4,
        "start360": 135,
        "end360": 180,
        "shading": [
          {
            "type": "obstacle",
            "height": 10.5,
            "distance": 12
          }
        ]
      },
      {
        "number": 5,
        "start360": 180,
        "end360": 225
      },
      {
        "number": 6,
        "start360": 225,
        "end360": 270
      },
      {
        "number": 7,
        "start360": 270,
        "end360": 315
      },
      {
        "number": 8,
        "start360": 315,
        "end360": 360
      }
    ]
  },
  "InternalGains": {
    "total_internal_gains": {
      "start_day": 0,
      "time_series_step": 1,
      "schedule": {
        "main": [
          256,
          368,
          584,
          416,
          712,
          448,
          816,
          648
        ]
      }
    }
  },
  "ApplianceGains": {},
  "ColdWaterSource": {
    "mains water": {
      "start_day": 0,
      "time_series_step": 1,
      "temperatures": [
        3.0,
        3.1,
        3.2,
        3.3,
        3.4,
        3.5,
        3.6,
        3.7
      ]
    }
  },
  "EnergySupply": {
    "mains elec": {
      "fuel": "electricity",
      "is_export_capable": true
    },
    "mains gas": {
      "fuel": "mains_gas",
      "is_export_capable": true
    }
  },
  "Control": {
    "hw timer": {
      "type": "OnOffTimeControl",
      "start_day": 0,
      "time_series_step": 1,
      "schedule": {
        "main": [
          true,
          true,
          false,
          {
            "value": true,
            "repeat": 5
          }
        ]
      }
    },
    "space heat timer": {
      "type": "OnOffTimeControl",
      "start_day": 0,
      "time_series_step": 1,
      "schedule": {
        "main": [
          true,
          false,
          false,
          {
            "value": true,
            "repeat": 5
          }
        ]
      }
    },
    "main__space heat timer__converted_from_OnOffTimeControl": {
      "type": "SetpointTimeControl",
      "start_day": 0,
      "time_series_step": 1,
      "schedule": {
        "main": [
          21.0,
          null,
          null,
          {
            "value": 21.0,
            "repeat": 5
          }
        ]
      }
    }
  },
  "HotWaterSource": {
    "hw cylinder": {
      "type": "CombiBoiler",
      "ColdWaterSource": "mains water",
      "HeatSourceWet": "boiler",
      "Control": "hw timer",
      "separate_DHW_tests": "M&L",
      "rejected_energy_1": 0.0004,
      "fuel_energy_2": 13.078,
      "rejected_energy_2": 0.0004,
      "storage_loss_factor_2": 0.91574,
      "rejected_factor_3": 0,
      "setpoint_temp": 60.0,
      "daily_HW_usage": 120
    }
  },
  "HotWaterDemand": {
    "Shower": {
      "mixer": {
        "type": "MixerShower",
        "flowrate": 8.0,
        "ColdWaterSource": "mains water"
      },
      "IES": {
        "type": "InstantElecShower",
        "rated_power": 9.0,
        "ColdWaterSource": "mains water",
        "EnergySupply": "mains elec"
      }
    },
    "Bath": {},
    "Other": {},
    "Distribution": [
      {
        "location": "internal",
        "internal_diameter_mm": 25,
        "length": 8.0
      },
      {
        "location": "internal",
        "internal_diameter_mm": 25,
        "length": 8.0
      },
      {
        "location": "external",
        "internal_diameter_mm": 25,
        "length": 8.0
      },
      {
        "location": "external",
        "internal_diameter_mm": 25,
        "length": 8.0
      }
    ]
  },
  "Events": {
    "Shower": {
      "IES": [
        {
          "start": 4.1,
          "duration": 6,
          "temperature": 41.0
        },
        {
          "start": 4.5,
          "duration": 6,
          "temperature": 41.0
        },
        {
          "start": 6,
          "duration": 6,
          "temperature": 41.0
        }
      ],
      "mixer": [
        {
          "start": 7,
          "duration": 6,
          "temperature": 41.0
        }
      ]
    }
  },
  "HeatSourceWet": {
    "boiler": {
      "type": "Boiler",
      "EnergySupply": "mains gas",
      "EnergySupply_aux": "mains elec",
      "rated_power": 24.0,
      "efficiency_full_load": 0.891,
      "efficiency_part_load": 0.991,
      "boiler_location": "internal",
      "modulation_load": 0.3,
      "electricity_circ_pump": 0.0600,
      "electricity_part_load": 0.0131,
      "electricity_full_load": 0.0388,
      "electricity_standby": 0.0244
    }
  },
  "SpaceHeatSystem": {
    "main": {
      "type": "WetDistribution",
      "thermal_mass": 0.14,
      "c": 0.08,
      "n": 1.2,
      "temp_diff_emit_dsgn": 10.0,
      "frac_convective": 0.4,
      "HeatSource": {
        "name": "boiler"
      },
      "Control": "main__space heat timer__converted_from_OnOffTimeControl",
      "ecodesign_controller": {
        "ecodesign_control_class": 2,
        "min_outdoor_temp": -4,
        "max_outdoor_temp": 20,
        "min_flow_temp": 30
      },
      "design_flow_temp": 55,
      "Zone": "zone 1"
    }
  },
  "General": {
    "storeys_in_building": 1,
    "build_type": "house"
  },
  "InfiltrationVentilation": {
    "cross_vent_factor": true,
    "shield_class": "Normal",
    "terrain_class": "Country",
    "altitude": 30,
    "Vents": {
      "vent1": {
        "mid_height_air_flow_path": 1.5,
        "area_cm2": 100,
        "pressure_difference_ref": 20,
        "orientation360": 180,
        "pitch": 60
      }
    },
    "Leaks": {
      "ventilation_zone_height": 6,
      "test_pressure": 50,
      "test_result": 1.2,
      "area_roof": 100,
      "area_facades": 50,
      "env_area": 220
    },
    "MechanicalVentilation": {
      "mechvent1": {
        "sup_air_flw_ctrl": "ODA",
        "sup_air_temp_ctrl": "CONST",
        "design_zone_cooling_covered_by_mech_vent": 3.4,
        "design_zone_heating_covered_by_mech_vent": 1,
        "vent_type": "Centralised continuous MEV",
        "SFP": 1.5,
        "EnergySupply": "mains elec",
        "design_outdoor_air_flow_rate": 80
      }
    },
    "PDUs": {
    },
    "Cowls": {
    },
    "CombustionAppliances": {
      "Fireplace": {
        "supply_situation": "room_air",
        "exhaust_situation": "into_separate_duct",
        "fuel_type": "wood",
        "appliance_type": "open_fireplace"
      }
    }
  },
  "Zone": {
    "zone 1": {
      "SpaceHeatSystem": "main",
      "area": 80.0,
      "volume": 250.0,
      "temp_setpnt_init": 21.0,
      "BuildingElement": {
        "wall 0": {
          "type": "BuildingElementOpaque",
          "h_ci": 0.3,
          "h_ri": 0.4,
          "h_ce": 0.3,
          "h_re": 0.2,
          "a_sol": 0.6,
          "r_c": 0.7,
          "k_m": 19000,
          "mass_distribution_class": "IE",
          "pitch": 90,
          "orientation360": 90,
          "base_height": 0,
          "height": 2.5,
          "width": 10,
          "area": 20.0
        },
        "wall 1": {
          "type": "BuildingElementOpaque",
          "a_sol": 0.61,
          "r_c": 0.71,
          "k_m": 19100,
          "mass_distribution_class": "M",
          "pitch": 90,
          "orientation360": 270,
          "base_height": 0,
          "height": 2.5,
          "width": 10,
          "area": 25.0
        },
        "wall 2": {
          "type": "BuildingElementOpaque",
          "a_sol": 0.62,
          "r_c": 0.72,
          "k_m": 19200,
          "mass_distribution_class": "E",
          "pitch": 90,
          "orientation360": 0,
          "base_height": 0,
          "height": 2.5,
          "width": 8,
          "area": 20.0
        },
        "wall 3": {
          "type": "BuildingElementOpaque",
          "a_sol": 0.63,
          "r_c": 0.73,
          "k_m": 19300,
          "mass_distribution_class": "I",
          "pitch": 90,
          "orientation360": 180,
          "base_height": 0,
          "height": 2.5,
          "width": 6,
          "area": 15.0
        },
        "window 0": {
          "type": "BuildingElementTransparent",
          "r_c": 0.4,
          "pitch": 90,
          "orientation360": 90,
          "g_value": 0.75,
          "frame_area_fraction": 0.25,
          "base_height": 1,
          "height": 1.25,
          "width": 4,
          "free_area_height": 1.6,
          "mid_height": 1.5,
          "max_window_open_area": 3,
          "window_part_list": [
            {
              "mid_height_air_flow_path": 1.5
            }
          ],
          "shading": [
            {
              "type": "overhang",
              "depth": 0.5,
              "distance": 0.5
            },
            {
              "type": "sidefinleft",
              "depth": 0.25,
              "distance": 0.1
            },
            {
              "type": "sidefinright",
              "depth": 0.25,
              "distance": 0.1
            }
          ]
        },
        "ground": {
          "type": "BuildingElementGround",
          "total_area": 15.0,
          "area": 15.0,
          "pitch": 180.0,
          "u_value": 1.4,
          "r_f": 0.2,
          "k_m": 19300,
          "mass_distribution_class": "D",
          "floor_type": "Slab_no_edge_insulation",
          "thickness_walls": 0.2,
          "perimeter": 16.0,
          "psi_wall_floor_junc": 0.5
        },
        "wall 4": {
          "type": "BuildingElementAdjacentZTC",
          "area": 20.0,
          "pitch": 0.0,
          "r_c": 0.74,
          "k_m": 19400,
          "mass_distribution_class": "I"
        }
      },
      "ThermalBridging": {
        "TB1": {
          "type": "ThermalBridgeLinear",
          "linear_thermal_transmittance": 1.0,
          "length": 3.0
        },
        "TB2": {
          "type": "ThermalBridgeLinear",
          "linear_thermal_transmittance": 0.1,
          "length": 2.0
        },
        "TB3": {
          "type": "ThermalBridgePoint",
          "heat_transfer_coeff": 2.0
        }
      }
    }
  }
}
