{
  "SimulationTime": {
    "start": 0,
    "end": 8,
    "step": 1
  },
  "ExternalConditions": {
    "shading_segments": [
      {
        "number": 1,
        "start": 180,
        "end": 135
      },
      {
        "number": 2,
        "start": 135,
        "end": 90
      },
      {
        "number": 3,
        "start": 90,
        "end": 45
      },
      {
        "number": 4,
        "start": 45,
        "end": 0,
        "shading": [
          {
            "type": "obstacle",
            "height": 10.5,
            "distance": 12
          }
        ]
      },
      {
        "number": 5,
        "start": 0,
        "end": -45
      },
      {
        "number": 6,
        "start": -45,
        "end": -90
      },
      {
        "number": 7,
        "start": -90,
        "end": -135
      },
      {
        "number": 8,
        "start": -135,
        "end": -180
      }
    ]
  },
  "InternalGains": {
    "total_internal_gains": {
      "start_day": 0,
      "time_series_step": 1,
      "schedule": {
        "main": [
          3.2,
          4.6,
          7.3,
          5.2,
          8.9,
          5.6,
          10.2,
          8.1
        ]
      }
    }
  },
  "ApplianceGains": {},
  "ColdWaterSource": {
    "mains water": {
      "start_day": 0,
      "time_series_step": 1,
      "temperatures": [
        3.0,
        3.1,
        3.2,
        3.3,
        3.4,
        3.5,
        3.6,
        3.7
      ]
    }
  },
  "EnergySupply": {
    "mains elec": {
      "fuel": "electricity"
    },
    "bulk LPG": {
      "fuel": "LPG_bulk"
    }
  },
  "Control": {
    "hw timer": {
      "type": "OnOffTimeControl",
      "start_day": 0,
      "time_series_step": 1,
      "schedule": {
        "main": [
          true,
          true,
          false,
          {
            "value": true,
            "repeat": 5
          }
        ]
      }
    },
    "space heat timer": {
      "type": "OnOffTimeControl",
      "start_day": 0,
      "time_series_step": 1,
      "schedule": {
        "main": [
          true,
          false,
          false,
          {
            "value": true,
            "repeat": 5
          }
        ]
      }
    },
    "main__space heat timer__converted_from_OnOffTimeControl": {
      "type": "SetpointTimeControl",
      "start_day": 0,
      "time_series_step": 1,
      "schedule": {
        "main": [
          21.0,
          null,
          null,
          {
            "value": 21.0,
            "repeat": 5
          }
        ]
      }
    }
  },
  "HotWaterSource": {
    "hw cylinder": {
      "type": "CombiBoiler",
      "ColdWaterSource": "mains water",
      "HeatSourceWet": "boiler",
      "Control": "hw timer",
      "separate_DHW_tests": "M&L",
      "rejected_energy_1": 0.0004,
      "fuel_energy_2": 13.078,
      "rejected_energy_2": 0.0004,
      "storage_loss_factor_2": 0.91574,
      "rejected_factor_3": 0,
      "daily_HW_usage": 120
    }
  },
  "Shower": {
    "mixer": {
      "type": "MixerShower",
      "flowrate": 8.0,
      "ColdWaterSource": "mains water"
    },
    "IES": {
      "type": "InstantElecShower",
      "rated_power": 9.0,
      "ColdWaterSource": "mains water",
      "EnergySupply": "mains elec"
    }
  },
  "Bath": {},
  "Other": {},
  "Distribution": {
    "internal": {
      "internal_diameter_mm": 25,
      "external_diameter_mm": 27,
      "length": 8.0,
      "insulation_thermal_conductivity": 0.035,
      "insulation_thickness_mm": 38,
      "surface_reflectivity": false,
      "pipe_contents": "water"
    },
    "external": {
      "internal_diameter_mm": 25,
      "external_diameter_mm": 27,
      "length": 8.0,
      "insulation_thermal_conductivity": 0.035,
      "insulation_thickness_mm": 38,
      "surface_reflectivity": false,
      "pipe_contents": "water"
    }
  },
  "Events": {
    "Shower": {
      "IES": [
        {
          "start": 4.1,
          "duration": 6,
          "temperature": 41.0
        },
        {
          "start": 4.5,
          "duration": 6,
          "temperature": 41.0
        },
        {
          "start": 6,
          "duration": 6,
          "temperature": 41.0
        }
      ],
      "mixer": [
        {
          "start": 7,
          "duration": 6,
          "temperature": 41.0
        }
      ]
    }
  },
  "HeatSourceWet": {
    "boiler": {
      "type": "Boiler",
      "EnergySupply": "bulk LPG",
      "EnergySupply_aux": "mains elec",
      "rated_power": 24.0,
      "efficiency_full_load": 0.891,
      "efficiency_part_load": 0.991,
      "boiler_location": "internal",
      "modulation_load": 0.3,
      "electricity_circ_pump": 0.0600,
      "electricity_part_load": 0.0131,
      "electricity_full_load": 0.0388,
      "electricity_standby": 0.0244
    }
  },
  "SpaceHeatSystem": {
    "main": {
      "type": "WetDistribution",
      "thermal_mass": 0.14,
      "c": 0.08,
      "n": 1.2,
      "temp_diff_emit_dsgn": 10.0,
      "frac_convective": 0.4,
      "HeatSource": {
        "name": "boiler"
      },
      "Control": "main__space heat timer__converted_from_OnOffTimeControl",
      "ecodesign_controller": {
        "ecodesign_control_class": 2,
        "min_outdoor_temp": -4,
        "max_outdoor_temp": 20,
        "min_flow_temp": 30
      },
      "design_flow_temp": 55,
      "Zone": "zone 1"
    }
  },
  "Infiltration": {
    "storeys_in_building": 1,
    "shelter": "normal",
    "build_type": "house",
    "test_result": 4.0,
    "test_type": "50Pa",
    "env_area": 125.0,
    "volume": 250.0,
    "sheltered_sides": 1,
    "open_chimneys": 1,
    "open_flues": 1,
    "closed_fire": 2,
    "flues_d": 1,
    "flues_e": 1,
    "blocked_chimneys": 0,
    "extract_fans": 2,
    "passive_vents": 2,
    "gas_fires": 0
  },
  "Zone": {
    "zone 1": {
      "SpaceHeatSystem": "main",
      "area": 80.0,
      "volume": 250.0,
      "temp_setpnt_init": 21.0,
      "BuildingElement": {
        "wall 0": {
          "type": "BuildingElementOpaque",
          "h_ci": 0.3,
          "h_ri": 0.4,
          "h_ce": 0.3,
          "h_re": 0.2,
          "a_sol": 0.6,
          "r_c": 0.7,
          "k_m": 19000,
          "mass_distribution_class": "IE",
          "pitch": 90,
          "orientation360": 90,
          "base_height": 0,
          "height": 2.5,
          "width": 10,
          "area": 20.0
        },
        "wall 1": {
          "type": "BuildingElementOpaque",
          "a_sol": 0.61,
          "r_c": 0.71,
          "k_m": 19100,
          "mass_distribution_class": "M",
          "pitch": 90,
          "orientation360": 270,
          "base_height": 0,
          "height": 2.5,
          "width": 10,
          "area": 25.0
        },
        "wall 2": {
          "type": "BuildingElementOpaque",
          "a_sol": 0.62,
          "r_c": 0.72,
          "k_m": 19200,
          "mass_distribution_class": "E",
          "pitch": 90,
          "orientation360": 0,
          "base_height": 0,
          "height": 2.5,
          "width": 8,
          "area": 20.0
        },
        "wall 3": {
          "type": "BuildingElementOpaque",
          "a_sol": 0.63,
          "r_c": 0.73,
          "k_m": 19300,
          "mass_distribution_class": "I",
          "pitch": 90,
          "orientation360": 180,
          "base_height": 0,
          "height": 2.5,
          "width": 6,
          "area": 15.0
        },
        "window 0": {
          "type": "BuildingElementTransparent",
          "r_c": 0.4,
          "pitch": 90,
          "orientation360": 90,
          "g_value": 0.75,
          "frame_area_fraction": 0.25,
          "base_height": 1,
          "height": 1.25,
          "width": 4,
          "shading": [
            {
              "type": "overhang",
              "depth": 0.5,
              "distance": 0.5
            },
            {
              "type": "sidefinleft",
              "depth": 0.25,
              "distance": 0.1
            },
            {
              "type": "sidefinright",
              "depth": 0.25,
              "distance": 0.1
            }
          ]
        },
        "ground": {
          "type": "BuildingElementGround",
          "area": 15.0,
          "pitch": 180.0,
          "u_value": 1.4,
          "r_f": 0.2,
          "k_m": 19300,
          "mass_distribution_class": "D",
          "h_pi": 2.0,
          "h_pe": 2.5,
          "perimeter": 16.0,
          "psi_wall_floor_junc": 0.5
        },
        "wall 4": {
          "type": "BuildingElementAdjacentZTC",
          "area": 20.0,
          "pitch": 0.0,
          "r_c": 0.74,
          "k_m": 19400,
          "mass_distribution_class": "I"
        }
      },
      "ThermalBridging": {
        "TB1": {
          "type": "ThermalBridgeLinear",
          "linear_thermal_transmittance": 1.0,
          "length": 3.0
        },
        "TB2": {
          "type": "ThermalBridgeLinear",
          "linear_thermal_transmittance": 0.1,
          "length": 2.0
        },
        "TB3": {
          "type": "ThermalBridgePoint",
          "heat_transfer_coeff": 2.0
        }
      }
    }
  }
}
