{
    "metadata": {
        "hem_core_version": "1.0.0a2"
    },
    "temp_internal_air_static_calcs": 20.0,
    "SimulationTime": {
        "start": 0,
        "end": 24,
        "step": 0.25
    },
    "ExternalConditions": {
        "shading_segments": [
            {
                "start360": 0,
                "end360": 45
            },
            {
                "start360": 45,
                "end360": 90
            },
            {
                "start360": 90,
                "end360": 135
            },
            {
                "start360": 135,
                "end360": 180,
                "shading": [
                    {
                        "type": "obstacle",
                        "height": 10.5,
                        "distance": 12
                    }
                ]
            },
            {
                "start360": 180,
                "end360": 225
            },
            {
                "start360": 225,
                "end360": 270
            },
            {
                "start360": 270,
                "end360": 315
            },
            {
                "start360": 315,
                "end360": 360
            }
        ]
    },
    "InternalGains": {
        "total_internal_gains": {
            "start_day": 0,
            "time_series_step": 1,
            "schedule": {
                "main": [
                    256,
                    368,
                    584,
                    416,
                    712,
                    448,
                    816,
                    648,
                    256,
                    368,
                    584,
                    416,
                    712,
                    448,
                    816,
                    648,
                    599,
                    368,
                    584,
                    416,
                    712,
                    448,
                    816,
                    722
                ]
            }
        }
    },
    "ApplianceGains": {},
    "ColdWaterSource": {
        "mains water": {
            "start_day": 0,
            "time_series_step": 1,
            "temperatures": [
                10.0,
                10.0,
                10.0,
                10.0,
                10.0,
                10.0,
                10.0,
                10.0,
                10.0,
                10.0,
                10.0,
                10.0,
                10.0,
                10.0,
                10.0,
                10.0,
                10.0,
                10.0,
                10.0,
                10.0,
                10.0,
                10.0,
                10.0,
                10.0
            ]
        }
    },
    "EnergySupply": {
        "mains elec": {
            "fuel": "electricity",
            "is_export_capable": true
        },
        "mains elec1": {
            "fuel": "electricity",
            "is_export_capable": true
        },
        "mains gas": {
            "fuel": "mains_gas",
            "is_export_capable": true
        }
    },
    "Control": {
        "keephot timer": {
            "type": "OnOffTimeControl",
            "start_day": 0,
            "time_series_step": 1,
            "schedule": {
                "main": [
                    false,
                    false,
                    false,
                    false,
                    false,
                    false,
                    true,
                    true,
                    {
                        "value": true,
                        "repeat": 14
                    },
                    false,
                    false
                ]
            }
        },
        "main__space heat timer__converted_from_OnOffTimeControl": {
            "type": "SetpointTimeControl",
            "start_day": 0,
            "time_series_step": 1,
            "schedule": {
                "main": [
                    {
                        "value": null,
                        "repeat": 10
                    },
                    {
                        "value": 21.0,
                        "repeat": 6
                    },
                    {
                        "value": null,
                        "repeat": 8
                    }
                ]
            }
        }
    },
    "HotWaterSource": {
        "combihotwater": {
            "type": "CombiBoiler",
            "combi_boiler_type": "KeepHot",
            "combi_keep_hot_fuel": "Mixed",
            "keep_hot_test_hours": 16,
            "ColdWaterSource": "mains water",
            "HeatSourceWet": "boiler",
            "separate_DHW_tests": "No_additional_tests",
            "rejected_energy_1": 0.01,
            "storage_loss_factor_1": 2.17,
            "setpoint_temp": 60.0,
            "daily_HW_usage": 100,
            "Control_keep_hot": "keephot timer"
        }
    },
    "HotWaterDemand": {
        "Shower": {
            "mixer": {
                "type": "MixerShower",
                "flowrate": 6.0,
                "ColdWaterSource": "mains water"
            },
            "IES": {
                "type": "InstantElecShower",
                "rated_power": 9.0,
                "ColdWaterSource": "mains water",
                "EnergySupply": "mains elec1"
            }
        },
        "Bath": {},
        "Other": {
            "flowrate_3": {
                "flowrate": 3.0,
                "ColdWaterSource": "mains water"
            },
            "flowrate_4": {
                "flowrate": 4.0,
                "ColdWaterSource": "mains water"
            }
        },
        "Distribution": [
            {
                "location": "internal",
                "internal_diameter_mm": 25,
                "length": 8.0
            }
        ]
    },
    "Events": {
        "Shower": {
            "IES": [],
            "mixer": [
                {
                    "start": 7.12,
                    "duration": 6.6877,
                    "temperature": 40.0
                },
                {
                    "start": 21.5,
                    "duration": 6.6877,
                    "temperature": 40.0
                }
            ]
        },
        "Other": {
            "flowrate_3": [
                {
                    "start": 7,
                    "duration": 2.0063,
                    "temperature": 25.0
                },
                {
                    "start": 7.5,
                    "duration": 2.0063,
                    "temperature": 25.0
                },
                {
                    "start": 8.02,
                    "duration": 2.0063,
                    "temperature": 25.0
                },
                {
                    "start": 8.25,
                    "duration": 2.0063,
                    "temperature": 25.0
                },
                {
                    "start": 8.5,
                    "duration": 2.0063,
                    "temperature": 25.0
                },
                {
                    "start": 8.75,
                    "duration": 2.0063,
                    "temperature": 25.0
                },
                {
                    "start": 9,
                    "duration": 2.0063,
                    "temperature": 25.0
                },
                {
                    "start": 9.5,
                    "duration": 2.0063,
                    "temperature": 25.0
                },
                {
                    "start": 10.5,
                    "duration": 1.0032,
                    "temperature": 40.0
                },
                {
                    "start": 11.5,
                    "duration": 2.0063,
                    "temperature": 25.0
                },
                {
                    "start": 11.75,
                    "duration": 2.0063,
                    "temperature": 25.0
                },
                {
                    "start": 14.18,
                    "duration": 6.0189,
                    "temperature": 25.0
                },
                {
                    "start": 15.5,
                    "duration": 2.0063,
                    "temperature": 25.0
                },
                {
                    "start": 16.5,
                    "duration": 2.0063,
                    "temperature": 25.0
                },
                {
                    "start": 18,
                    "duration": 2.0063,
                    "temperature": 25.0
                },
                {
                    "start": 18.25,
                    "duration": 1.0032,
                    "temperature": 40.0
                },
                {
                    "start": 18.5,
                    "duration": 1.0032,
                    "temperature": 40.0
                },
                {
                    "start": 19,
                    "duration": 2.0063,
                    "temperature": 25.0
                },
                {
                    "start": 21.25,
                    "duration": 2.0063,
                    "temperature": 25.0
                }
            ],
            "flowrate_4": [
                {
                    "start": 12.75,
                    "duration": 0.5016,
                    "temperature": 55.0
                },
                {
                    "start": 20.5,
                    "duration": 3.511,
                    "temperature": 55.0
                }
            ]
        }
    },
    "HeatSourceWet": {
        "boiler": {
            "type": "Boiler",
            "EnergySupply": "mains gas",
            "EnergySupply_aux": "mains elec",
            "rated_power": 24.0,
            "efficiency_full_load": 0.891,
            "efficiency_part_load": 0.991,
            "boiler_location": "internal",
            "modulation_load": 0.3,
            "electricity_circ_pump": 0.06,
            "electricity_part_load": 0.0131,
            "electricity_full_load": 0.0388,
            "electricity_standby": 0.0244
        }
    },
    "SpaceHeatSystem": {
        "main": {
            "type": "WetDistribution",
            "thermal_mass": 0.14,
            "emitters": [
                {
                    "wet_emitter_type": "radiator",
                    "c": 0.08,
                    "n": 1.2,
                    "frac_convective": 0.4
                },
                {
                    "wet_emitter_type": "radiator",
                    "c": 0.1,
                    "n": 1.3,
                    "frac_convective": 0.4
                }
            ],
            "pipework": [],
            "temp_diff_emit_dsgn": 10.0,
            "variable_flow": true,
            "min_flow_rate": 3,
            "max_flow_rate": 18,
            "HeatSource": {
                "name": "boiler"
            },
            "Control": "main__space heat timer__converted_from_OnOffTimeControl",
            "ecodesign_controller": {
                "ecodesign_control_class": 2,
                "min_outdoor_temp": -4,
                "max_outdoor_temp": 20,
                "min_flow_temp": 30
            },
            "design_flow_temp": 55,
            "Zone": "zone 1"
        }
    },
    "InfiltrationVentilation": {
        "cross_vent_possible": true,
        "shield_class": "Normal",
        "terrain_class": "OpenField",
        "ventilation_zone_base_height": 2.5,
        "altitude": 30,
        "Vents": {
            "vent1": {
                "mid_height_air_flow_path": 1.5,
                "area_cm2": 100,
                "pressure_difference_ref": 20,
                "orientation360": 180,
                "pitch": 60
            }
        },
        "Leaks": {
            "ventilation_zone_height": 6,
            "test_pressure": 50,
            "test_result": 1.2,
            "env_area": 220
        },
        "MechanicalVentilation": {
            "mechvent1": {
                "sup_air_flw_ctrl": "ODA",
                "sup_air_temp_ctrl": "NO_CTRL",
                "vent_type": "Centralised continuous MEV",
                "SFP": 1.5,
                "EnergySupply": "mains elec",
                "design_outdoor_air_flow_rate": 80,
                "orientation360": 180,
                "pitch": 90,
                "mid_height_air_flow_path": 2
            }
        }
    },
    "Zone": {
        "zone 1": {
            "SpaceHeatSystem": "main",
            "area": 80.0,
            "volume": 250.0,
            "temp_setpnt_init": 21.0,
            "BuildingElement": {
                "wall 0": {
                    "type": "BuildingElementOpaque",
                    "solar_absorption_coeff": 0.6,
                    "thermal_resistance_construction": 0.7,
                    "areal_heat_capacity": 19000,
                    "mass_distribution_class": "IE",
                    "pitch": 90,
                    "orientation360": 90,
                    "base_height": 0,
                    "height": 2.5,
                    "width": 10,
                    "area": 20.0
                },
                "wall 1": {
                    "type": "BuildingElementOpaque",
                    "solar_absorption_coeff": 0.61,
                    "thermal_resistance_construction": 0.71,
                    "areal_heat_capacity": 19100,
                    "mass_distribution_class": "M",
                    "pitch": 90,
                    "orientation360": 270,
                    "base_height": 0,
                    "height": 2.5,
                    "width": 10,
                    "area": 25.0
                },
                "wall 2": {
                    "type": "BuildingElementOpaque",
                    "solar_absorption_coeff": 0.62,
                    "thermal_resistance_construction": 0.72,
                    "areal_heat_capacity": 19200,
                    "mass_distribution_class": "E",
                    "pitch": 90,
                    "orientation360": 0,
                    "base_height": 0,
                    "height": 2.5,
                    "width": 8,
                    "area": 20.0
                },
                "wall 3": {
                    "type": "BuildingElementOpaque",
                    "solar_absorption_coeff": 0.63,
                    "thermal_resistance_construction": 0.73,
                    "areal_heat_capacity": 19300,
                    "mass_distribution_class": "I",
                    "pitch": 90,
                    "orientation360": 180,
                    "base_height": 0,
                    "height": 2.5,
                    "width": 6,
                    "area": 15.0
                },
                "window 0": {
                    "type": "BuildingElementTransparent",
                    "thermal_resistance_construction": 0.4,
                    "pitch": 90,
                    "orientation360": 90,
                    "g_value": 0.75,
                    "frame_area_fraction": 0.25,
                    "base_height": 1,
                    "height": 1.25,
                    "width": 4,
                    "window_part_list": [
                        {
                            "free_area_height": 1.25,
                            "mid_height": 1.5,
                            "max_window_open_area": 3
                        }
                    ],
                    "shading": [
                        {
                            "type": "overhang",
                            "depth": 0.5,
                            "distance": 0.5
                        },
                        {
                            "type": "sidefinleft",
                            "depth": 0.25,
                            "distance": 0.1
                        },
                        {
                            "type": "sidefinright",
                            "depth": 0.25,
                            "distance": 0.1
                        }
                    ]
                },
                "ground": {
                    "type": "BuildingElementGround",
                    "total_area": 15.0,
                    "area": 15.0,
                    "pitch": 180.0,
                    "u_value": 1.4,
                    "thermal_resistance_floor_construction": 0.2,
                    "areal_heat_capacity": 19300,
                    "mass_distribution_class": "D",
                    "floor_type": "Slab_no_edge_insulation",
                    "thickness_walls": 0.2,
                    "perimeter": 16.0,
                    "psi_wall_floor_junc": 0.5
                },
                "wall 4": {
                    "type": "BuildingElementAdjacentConditionedSpace",
                    "area": 20.0,
                    "pitch": 0.0,
                    "thermal_resistance_construction": 0.74,
                    "areal_heat_capacity": 19400,
                    "mass_distribution_class": "I"
                }
            },
            "ThermalBridging": {
                "TB1": {
                    "type": "ThermalBridgeLinear",
                    "linear_thermal_transmittance": 1.0,
                    "length": 3.0
                },
                "TB2": {
                    "type": "ThermalBridgeLinear",
                    "linear_thermal_transmittance": 0.1,
                    "length": 2.0
                },
                "TB3": {
                    "type": "ThermalBridgePoint",
                    "heat_transfer_coeff": 2.0
                }
            }
        }
    }
}
