{
    "temp_internal_air_static_calcs": 20.0,
    "SimulationTime": {
        "start": 0,
        "end": 8,
        "step": 1
    },
    "ExternalConditions": {
        "shading_segments": [
            {
                "start360": 0,
                "end360": 45
            },
            {
                "start360": 45,
                "end360": 90
            },
            {
                "start360": 90,
                "end360": 135
            },
            {
                "start360": 135,
                "end360": 180,
                "shading": [
                    {
                        "type": "obstacle",
                        "height": 10.5,
                        "distance": 12
                    }
                ]
            },
            {
                "start360": 180,
                "end360": 225
            },
            {
                "start360": 225,
                "end360": 270
            },
            {
                "start360": 270,
                "end360": 315
            },
            {
                "start360": 315,
                "end360": 360
            }
        ]
    },
    "InternalGains": {
        "total_internal_gains": {
            "start_day": 0,
            "time_series_step": 1,
            "schedule": {
                "main": [
                    512,
                    736,
                    1168,
                    832,
                    1424,
                    896,
                    1632,
                    1296
                ]
            }
        }
    },
    "ApplianceGains": {},
    "ColdWaterSource": {
        "mains water": {
            "start_day": 0,
            "time_series_step": 1,
            "temperatures": [
                3.0,
                3.1,
                3.2,
                3.3,
                3.4,
                3.5,
                3.6,
                3.7
            ]
        }
    },
    "EnergySupply": {
        "mains elec": {
            "fuel": "electricity",
            "is_export_capable": true
        },
        "mains gas": {
            "fuel": "mains_gas",
            "is_export_capable": true
        }
    },
    "Control": {
        "hot_water_range_timer": {
            "type": "RangeTimeControl",
            "start_day": 0,
            "time_series_step": 1,
            "schedule_lower": {
                "main": [
                    null,
                    52,
                    null,
                    52,
                    {
                        "value": 52.0,
                        "repeat": 4
                    }
                ]
            },
            "schedule_upper": {
                "main": [
                    null,
                    55,
                    null,
                    55,
                    {
                        "value": 55.0,
                        "repeat": 4
                    }
                ]
            }
        },
        "space heat timer": {
            "type": "OnOffTimeControl",
            "start_day": 0,
            "time_series_step": 1,
            "schedule": {
                "main": [
                    true,
                    false,
                    false,
                    {
                        "value": true,
                        "repeat": 5
                    }
                ]
            }
        },
        "zone 1 radiators__space heat timer__converted_from_OnOffTimeControl": {
            "type": "SetpointTimeControl",
            "start_day": 0,
            "time_series_step": 1,
            "schedule": {
                "main": [
                    21.0,
                    -273.15,
                    -273.15,
                    {
                        "value": 21.0,
                        "repeat": 5
                    }
                ]
            }
        },
        "zone 2 radiators__space heat timer__converted_from_OnOffTimeControl": {
            "type": "SetpointTimeControl",
            "start_day": 0,
            "time_series_step": 1,
            "schedule": {
                "main": [
                    21.0,
                    -273.15,
                    -273.15,
                    {
                        "value": 21.0,
                        "repeat": 5
                    }
                ]
            }
        }
    },
    "HotWaterSource": {
        "hw cylinder": {
            "type": "StorageTank",
            "volume": 80.0,
            "daily_losses": 1.68,
            "init_temp": 55.0,
            "ColdWaterSource": "mains water",
            "HeatSource": {
                "nonCondensingBoiler": {
                    "type": "HeatSourceWet",
                    "name": "nonCondensingBoiler",
                    "temp_flow_limit_upper": 65,
                    "Control": "hot_water_range_timer",
                    "heater_position": 0.1,
                    "thermostat_position": 0.33
                }
            },
            "primary_pipework": [
                {
                    "location": "internal",
                    "internal_diameter_mm": 25,
                    "external_diameter_mm": 27,
                    "length": 2.0,
                    "insulation_thermal_conductivity": 0.035,
                    "insulation_thickness_mm": 38,
                    "surface_reflectivity": false,
                    "pipe_contents": "water"
                },
                {
                    "location": "external",
                    "internal_diameter_mm": 25,
                    "external_diameter_mm": 27,
                    "length": 2.0,
                    "insulation_thermal_conductivity": 0.035,
                    "insulation_thickness_mm": 38,
                    "surface_reflectivity": false,
                    "pipe_contents": "water"
                }
            ]
        }
    },
    "HotWaterDemand": {
        "Shower": {
            "mixer": {
                "type": "MixerShower",
                "flowrate": 8.0,
                "ColdWaterSource": "mains water"
            },
            "IES": {
                "type": "InstantElecShower",
                "rated_power": 9.0,
                "ColdWaterSource": "mains water",
                "EnergySupply": "mains elec"
            }
        },
        "Bath": {},
        "Other": {},
        "Distribution": [
            {
                "location": "internal",
                "internal_diameter_mm": 25,
                "length": 8.0
            },
            {
                "location": "internal",
                "internal_diameter_mm": 25,
                "length": 8.0
            },
            {
                "location": "external",
                "internal_diameter_mm": 25,
                "length": 8.0
            },
            {
                "location": "external",
                "internal_diameter_mm": 25,
                "length": 8.0
            }
        ]
    },
    "Events": {
        "Shower": {
            "IES": [
                {
                    "start": 4.1,
                    "duration": 6,
                    "temperature": 41.0
                },
                {
                    "start": 4.5,
                    "duration": 6,
                    "temperature": 41.0
                },
                {
                    "start": 6,
                    "duration": 6,
                    "temperature": 41.0
                }
            ],
            "mixer": [
                {
                    "start": 7,
                    "duration": 6,
                    "temperature": 41.0
                }
            ]
        }
    },
    "HeatSourceWet": {
        "nonCondensingBoiler": {
            "type": "Boiler",
            "boiler_type": "non-condensing",
            "EnergySupply": "mains gas",
            "EnergySupply_aux": "mains elec",
            "rated_power": 24.0,
            "efficiency_full_load": 0.891,
            "efficiency_part_load": 0.991,
            "boiler_location": "internal",
            "modulation_load": 0.3,
            "electricity_circ_pump": 0.06,
            "electricity_part_load": 0.0131,
            "electricity_full_load": 0.0388,
            "electricity_standby": 0.0244
        }
    },
    "SpaceHeatSystem": {
        "zone 1 radiators": {
            "type": "WetDistribution",
            "thermal_mass": 0.14,
            "emitters": [
                {
                    "wet_emitter_type": "radiator",
                    "c": 0.08,
                    "n": 1.2,
                    "frac_convective": 0.4
                }
            ],
            "pipework": [],
            "temp_diff_emit_dsgn": 10.0,
            "variable_flow": true,
            "min_flow_rate": 3,
            "max_flow_rate": 18,
            "HeatSource": {
                "name": "nonCondensingBoiler",
                "temp_flow_limit_upper": 65.0
            },
            "Control": "zone 1 radiators__space heat timer__converted_from_OnOffTimeControl",
            "ecodesign_controller": {
                "ecodesign_control_class": 2,
                "min_outdoor_temp": -4,
                "max_outdoor_temp": 20,
                "min_flow_temp": 30
            },
            "design_flow_temp": 55,
            "Zone": "zone 1"
        },
        "zone 2 radiators": {
            "type": "WetDistribution",
            "thermal_mass": 0.14,
            "emitters": [
                {
                    "wet_emitter_type": "radiator",
                    "c": 0.08,
                    "n": 1.2,
                    "frac_convective": 0.4
                },
                {
                    "wet_emitter_type": "radiator",
                    "c": 0.1,
                    "n": 1.3,
                    "frac_convective": 0.4
                }
            ],
            "pipework": [],
            "temp_diff_emit_dsgn": 10.0,
            "variable_flow": true,
            "min_flow_rate": 3,
            "max_flow_rate": 18,
            "HeatSource": {
                "name": "nonCondensingBoiler",
                "temp_flow_limit_upper": 65.0
            },
            "Control": "zone 2 radiators__space heat timer__converted_from_OnOffTimeControl",
            "ecodesign_controller": {
                "ecodesign_control_class": 2,
                "min_outdoor_temp": -4,
                "max_outdoor_temp": 20,
                "min_flow_temp": 30
            },
            "design_flow_temp": 55,
            "Zone": "zone 2"
        }
    },
    "InfiltrationVentilation": {
        "cross_vent_possible": true,
        "shield_class": "Normal",
        "terrain_class": "OpenField",
        "ventilation_zone_base_height": 2.5,
        "altitude": 30,
        "Vents": {
            "vent1": {
                "mid_height_air_flow_path": 1.5,
                "area_cm2": 100,
                "pressure_difference_ref": 20,
                "orientation360": 180,
                "pitch": 60
            }
        },
        "Leaks": {
            "ventilation_zone_height": 6,
            "test_pressure": 50,
            "test_result": 1.2,
            "env_area": 220
        },
        "MechanicalVentilation": {
            "mechvent1": {
                "sup_air_flw_ctrl": "ODA",
                "sup_air_temp_ctrl": "NO_CTRL",
                "vent_type": "Centralised continuous MEV",
                "SFP": 1.5,
                "EnergySupply": "mains elec",
                "design_outdoor_air_flow_rate": 80,
                "orientation360": 180,
                "pitch": 90,
                "mid_height_air_flow_path": 2
            }
        }
    },
    "ZoneProcessingOrder": [
        "zone 1",
        "zone 2"
    ],
    "Zone": {
        "zone 1": {
            "SpaceHeatSystem": "zone 1 radiators",
            "area": 80.0,
            "volume": 250.0,
            "temp_setpnt_init": 21.0,
            "BuildingElement": {
                "wall 0": {
                    "type": "BuildingElementOpaque",
                    "solar_absorption_coeff": 0.6,
                    "thermal_resistance_construction": 0.7,
                    "areal_heat_capacity": 19000,
                    "mass_distribution_class": "IE",
                    "pitch": 90,
                    "orientation360": 90,
                    "base_height": 0,
                    "height": 2.5,
                    "width": 10,
                    "area": 20.0
                },
                "wall 1": {
                    "type": "BuildingElementOpaque",
                    "solar_absorption_coeff": 0.61,
                    "thermal_resistance_construction": 0.71,
                    "areal_heat_capacity": 19100,
                    "mass_distribution_class": "M",
                    "pitch": 90,
                    "orientation360": 270,
                    "base_height": 0,
                    "height": 2.5,
                    "width": 10,
                    "area": 25.0
                },
                "wall 2": {
                    "type": "BuildingElementOpaque",
                    "solar_absorption_coeff": 0.62,
                    "thermal_resistance_construction": 0.72,
                    "areal_heat_capacity": 19200,
                    "mass_distribution_class": "E",
                    "pitch": 90,
                    "orientation360": 0,
                    "base_height": 0,
                    "height": 2.5,
                    "width": 8,
                    "area": 20.0
                },
                "wall 3": {
                    "type": "BuildingElementOpaque",
                    "solar_absorption_coeff": 0.63,
                    "thermal_resistance_construction": 0.73,
                    "areal_heat_capacity": 19300,
                    "mass_distribution_class": "I",
                    "pitch": 90,
                    "orientation360": 180,
                    "base_height": 0,
                    "height": 2.5,
                    "width": 6,
                    "area": 15.0
                },
                "window 0": {
                    "type": "BuildingElementTransparent",
                    "thermal_resistance_construction": 0.4,
                    "pitch": 90,
                    "orientation360": 90,
                    "g_value": 0.75,
                    "frame_area_fraction": 0.25,
                    "base_height": 1,
                    "height": 1.25,
                    "width": 4,
                    "window_part_list": [
                        {
                            "free_area_height": 1.25,
                            "mid_height": 1.5,
                            "max_window_open_area": 3
                        }
                    ],
                    "shading": [
                        {
                            "type": "overhang",
                            "depth": 0.5,
                            "distance": 0.5
                        },
                        {
                            "type": "sidefinleft",
                            "depth": 0.25,
                            "distance": 0.1
                        },
                        {
                            "type": "sidefinright",
                            "depth": 0.25,
                            "distance": 0.1
                        }
                    ]
                },
                "ground": {
                    "type": "BuildingElementGround",
                    "total_area": 30.0,
                    "area": 15.0,
                    "pitch": 180.0,
                    "u_value": 1.4,
                    "thermal_resistance_floor_construction": 0.2,
                    "areal_heat_capacity": 19300,
                    "mass_distribution_class": "D",
                    "floor_type": "Slab_edge_insulation",
                    "thickness_walls": 0.2,
                    "perimeter": 16.0,
                    "psi_wall_floor_junc": 0.5,
                    "edge_insulation": [
                        {
                            "type": "horizontal",
                            "width": 2.0,
                            "edge_thermal_resistance": 2.0
                        },
                        {
                            "type": "horizontal",
                            "width": 3.0,
                            "edge_thermal_resistance": 2.0
                        },
                        {
                            "type": "vertical",
                            "depth": 1.0,
                            "edge_thermal_resistance": 2.0
                        }
                    ]
                },
                "wall 4": {
                    "type": "BuildingElementAdjacentConditionedSpace",
                    "area": 20.0,
                    "pitch": 0.0,
                    "thermal_resistance_construction": 0.74,
                    "areal_heat_capacity": 19400,
                    "mass_distribution_class": "I"
                }
            },
            "ThermalBridging": {
                "TB1": {
                    "type": "ThermalBridgeLinear",
                    "linear_thermal_transmittance": 1.0,
                    "length": 3.0
                },
                "TB2": {
                    "type": "ThermalBridgeLinear",
                    "linear_thermal_transmittance": 0.1,
                    "length": 2.0
                },
                "TB3": {
                    "type": "ThermalBridgePoint",
                    "heat_transfer_coeff": 2.0
                }
            }
        },
        "zone 2": {
            "SpaceHeatSystem": "zone 2 radiators",
            "area": 80.0,
            "volume": 250.0,
            "temp_setpnt_init": 21.0,
            "BuildingElement": {
                "wall 0": {
                    "type": "BuildingElementOpaque",
                    "solar_absorption_coeff": 0.6,
                    "thermal_resistance_construction": 0.7,
                    "areal_heat_capacity": 19000,
                    "mass_distribution_class": "IE",
                    "pitch": 90,
                    "orientation360": 90,
                    "base_height": 0,
                    "height": 2.5,
                    "width": 10,
                    "area": 20.0
                },
                "wall 1": {
                    "type": "BuildingElementOpaque",
                    "solar_absorption_coeff": 0.61,
                    "thermal_resistance_construction": 0.71,
                    "areal_heat_capacity": 19100,
                    "mass_distribution_class": "M",
                    "pitch": 90,
                    "orientation360": 270,
                    "base_height": 0,
                    "height": 2.5,
                    "width": 10,
                    "area": 25.0
                },
                "wall 2": {
                    "type": "BuildingElementOpaque",
                    "solar_absorption_coeff": 0.62,
                    "thermal_resistance_construction": 0.72,
                    "areal_heat_capacity": 19200,
                    "mass_distribution_class": "E",
                    "pitch": 90,
                    "orientation360": 0,
                    "base_height": 0,
                    "height": 2.5,
                    "width": 8,
                    "area": 20.0
                },
                "wall 3": {
                    "type": "BuildingElementOpaque",
                    "solar_absorption_coeff": 0.63,
                    "thermal_resistance_construction": 0.73,
                    "areal_heat_capacity": 19300,
                    "mass_distribution_class": "I",
                    "pitch": 90,
                    "orientation360": 180,
                    "base_height": 0,
                    "height": 2.5,
                    "width": 6,
                    "area": 15.0
                },
                "window 0": {
                    "type": "BuildingElementTransparent",
                    "thermal_resistance_construction": 0.4,
                    "pitch": 90,
                    "orientation360": 90,
                    "g_value": 0.75,
                    "frame_area_fraction": 0.25,
                    "base_height": 1,
                    "height": 1.25,
                    "width": 4,
                    "window_part_list": [
                        {
                            "free_area_height": 1.25,
                            "mid_height": 1.5,
                            "max_window_open_area": 3
                        }
                    ],
                    "shading": [
                        {
                            "type": "overhang",
                            "depth": 0.5,
                            "distance": 0.5
                        },
                        {
                            "type": "sidefinleft",
                            "depth": 0.25,
                            "distance": 0.1
                        },
                        {
                            "type": "sidefinright",
                            "depth": 0.25,
                            "distance": 0.1
                        }
                    ]
                },
                "ground": {
                    "type": "BuildingElementGround",
                    "total_area": 30.0,
                    "area": 15.0,
                    "pitch": 180.0,
                    "u_value": 1.4,
                    "thermal_resistance_floor_construction": 0.2,
                    "areal_heat_capacity": 19300,
                    "mass_distribution_class": "D",
                    "floor_type": "Slab_edge_insulation",
                    "thickness_walls": 0.2,
                    "perimeter": 16.0,
                    "psi_wall_floor_junc": 0.5,
                    "edge_insulation": [
                        {
                            "type": "horizontal",
                            "width": 2.0,
                            "edge_thermal_resistance": 2.0
                        },
                        {
                            "type": "horizontal",
                            "width": 3.0,
                            "edge_thermal_resistance": 2.0
                        },
                        {
                            "type": "vertical",
                            "depth": 1.0,
                            "edge_thermal_resistance": 2.0
                        }
                    ]
                },
                "wall 4": {
                    "type": "BuildingElementAdjacentConditionedSpace",
                    "area": 20.0,
                    "pitch": 0.0,
                    "thermal_resistance_construction": 0.74,
                    "areal_heat_capacity": 19400,
                    "mass_distribution_class": "I"
                }
            },
            "ThermalBridging": {
                "TB1": {
                    "type": "ThermalBridgeLinear",
                    "linear_thermal_transmittance": 1.0,
                    "length": 3.0
                },
                "TB2": {
                    "type": "ThermalBridgeLinear",
                    "linear_thermal_transmittance": 0.1,
                    "length": 2.0
                },
                "TB3": {
                    "type": "ThermalBridgePoint",
                    "heat_transfer_coeff": 2.0
                }
            }
        }
    }
}
